<!DOCTYPE html>
<html lang="fr">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Essais transformateurs - Electrical Tools</title>
<style>
:root{--overlay:rgba(3,7,18,.77);--panel:rgba(15,23,42,.78);--soft:rgba(255,255,255,.10);--border:rgba(255,255,255,.18);--text:#f8fafc;--muted:#cbd5e1;--blue:#38bdf8;--green:#22c55e;--amber:#f59e0b;--red:#ef4444}*{box-sizing:border-box}body{margin:0;min-height:100vh;font-family:Arial,Helvetica,sans-serif;color:var(--text);background:linear-gradient(var(--overlay),var(--overlay)),radial-gradient(circle at 20% 15%,rgba(56,189,248,.24),transparent 32%),radial-gradient(circle at 80% 20%,rgba(245,158,11,.15),transparent 30%),#020617;background-size:cover;background-position:center;background-attachment:fixed}.topbar{position:sticky;top:0;z-index:20;display:flex;justify-content:space-between;align-items:center;gap:14px;padding:16px 24px;background:rgba(2,6,23,.84);backdrop-filter:blur(16px);border-bottom:1px solid var(--border)}.brand{display:flex;flex-direction:column;gap:2px}.brand strong{font-size:20px}.brand span{color:var(--muted);font-size:13px}.menu{display:flex;gap:10px;flex-wrap:wrap}.btn{display:inline-flex;align-items:center;justify-content:center;padding:10px 14px;border-radius:999px;border:1px solid var(--border);background:rgba(255,255,255,.10);color:white;text-decoration:none;cursor:pointer;font-size:14px}.btn:hover{background:rgba(255,255,255,.18)}.wrap{max-width:1320px;margin:0 auto;padding:34px 22px 60px}.hero{display:grid;grid-template-columns:1.05fr .95fr;gap:22px;margin-bottom:22px}.panel,.hero-card{background:var(--panel);border:1px solid var(--border);border-radius:26px;box-shadow:0 24px 70px rgba(0,0,0,.34);backdrop-filter:blur(18px)}.hero-card{padding:28px}h1{margin:0;font-size:clamp(32px,5vw,58px);line-height:1.05}.subtitle{margin-top:16px;color:var(--muted);font-size:17px;line-height:1.55}.panel{padding:22px}.panel h2{margin:0 0 16px;font-size:22px}.grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:16px}.test-tile{min-height:150px;padding:18px;border-radius:22px;color:#fff;text-decoration:none;background:var(--soft);border:1px solid var(--border);cursor:pointer;display:flex;flex-direction:column;justify-content:space-between;transition:.18s}.test-tile:hover{transform:translateY(-4px);border-color:rgba(56,189,248,.70);background:rgba(255,255,255,.16)}.test-tile.active{border-color:rgba(34,197,94,.75);background:rgba(34,197,94,.13)}.icon{font-size:32px}.test-tile h3{margin:0;font-size:18px}.test-tile p{color:var(--muted);font-size:13px;line-height:1.4;margin:8px 0 0}.layout{display:grid;grid-template-columns:1fr 420px;gap:22px}.tabs{display:flex;gap:8px;flex-wrap:wrap;margin-bottom:16px}.tab{padding:10px 12px;border-radius:999px;border:1px solid var(--border);background:rgba(255,255,255,.09);color:#fff;cursor:pointer}.tab.active{background:rgba(56,189,248,.20);border-color:rgba(56,189,248,.60)}.section-block{display:none}.section-block.active{display:block}.section-block h3{margin:14px 0 10px;color:#bae6fd}.section-block ul{margin:0 0 16px 20px;line-height:1.55;color:#e2e8f0}.field{margin-bottom:12px}label{display:block;color:#e2e8f0;font-size:13px;margin-bottom:6px}input,select,textarea{width:100%;padding:11px;border:1px solid rgba(255,255,255,.16);border-radius:14px;color:white;background:rgba(15,23,42,.78);outline:none;font-size:14px}textarea{min-height:90px;resize:vertical}.actions,.report-actions{display:grid;grid-template-columns:1fr 1fr;gap:10px;margin-top:14px}.primary{background:linear-gradient(135deg,#0284c7,#22c55e);border:0;font-weight:bold}.secondary{background:rgba(255,255,255,.10)}.status{margin-top:10px;color:#bbf7d0;font-size:13px;min-height:18px}.warning{margin-top:16px;padding:14px;border-radius:16px;background:rgba(245,158,11,.14);border:1px solid rgba(245,158,11,.30);color:#fde68a;font-size:13px;line-height:1.45}.meta{display:grid;grid-template-columns:repeat(2,1fr);gap:10px}.table{width:100%;border-collapse:collapse;margin-top:16px;font-size:14px}.table th,.table td{border-bottom:1px solid rgba(255,255,255,.12);padding:10px;text-align:left;vertical-align:top}.table th{color:#bae6fd;background:rgba(56,189,248,.12)}@media(max-width:1050px){.hero,.layout{grid-template-columns:1fr}.meta{grid-template-columns:1fr}}@media(max-width:650px){.topbar{align-items:flex-start;flex-direction:column}.actions,.report-actions{grid-template-columns:1fr}}
</style>
</head>
<body>
<header class="topbar"><div class="brand"><strong>Essais transformateurs</strong><span>Triphasé ou monophasé - méthodes, déroulement et rapport</span></div><div class="menu"><a class="btn" href="hv-tests.html">⬅ Équipements</a><a class="btn" href="index.html">Portail</a></div></header>
<main class="wrap"><section class="hero"><div class="hero-card"><h1>Bibliothèque d'essais transformateurs</h1><p class="subtitle">Sélectionne une tuile d'essai. La page affiche l'objet de l'essai, les conditions préalables, la méthode, les données à recueillir et un gabarit de rapport copiable ou imprimable en PDF.</p></div><div class="panel"><h2>Configuration rapide</h2><div class="meta"><div class="field"><label>Type de transformateur</label><select id="xfmrType"><option>Triphasé</option><option>Monophasé</option><option>Autotransformateur</option><option>Transformateur de redresseur</option></select></div><div class="field"><label>Contexte</label><select id="context"><option>Essai terrain hors tension</option><option>Essai usine/FAT</option><option>Diagnostic après incident</option><option>Commissioning</option><option>Maintenance périodique</option></select></div></div><div class="warning">Important : ces fiches sont des gabarits techniques. Les séquences exactes, tensions d'essai, critères d'acceptation et risques LOTO doivent être alignés avec les procédures internes, normes applicables et instructions OEM.</div></div></section>
<section class="panel"><h2>Sous-menu des essais</h2><div class="grid" id="testGrid"></div></section>
<section class="layout" style="margin-top:22px"><section class="panel"><h2 id="detailTitle">Sélectionne un essai</h2><div class="tabs"><button class="tab active" onclick="showTab('purpose')">Objet</button><button class="tab" onclick="showTab('method')">Méthode</button><button class="tab" onclick="showTab('data')">Données</button><button class="tab" onclick="showTab('report')">Rapport</button></div><div id="purpose" class="section-block active"></div><div id="method" class="section-block"></div><div id="data" class="section-block"></div><div id="report" class="section-block"></div></section>
<aside class="panel"><h2>Rapport de résultats</h2><div class="field"><label>Identification équipement</label><input id="eqId" placeholder="Ex. T3 Poste 300 kV"></div><div class="field"><label>No série / TAG</label><input id="serial" placeholder="Ex. TR-300-01"></div><div class="field"><label>Technicien / ingénieur</label><input id="tester" placeholder="Nom"></div><div class="field"><label>Méthode retenue</label><select id="methodSelect"><option>Méthode standard terrain</option><option>Méthode commissioning</option><option>Méthode diagnostic avancé</option><option>Méthode OEM / procédure interne</option></select></div><div class="field"><label>Résultats bruts</label><textarea id="rawResults" placeholder="Ex. H1-H2 = ..., H2-H3 = ..., température, humidité, commentaires"></textarea></div><div class="field"><label>Conclusion</label><textarea id="conclusion" placeholder="Acceptable / À surveiller / Investigation requise"></textarea></div><div class="report-actions"><button class="btn primary" onclick="copyReport()">Copier rapport</button><button class="btn secondary" onclick="printReport()">PDF</button></div><div class="status" id="status"></div></aside></section></main>
<script>
const tests=[
{id:'ttr',icon:'🔁',title:'TTR / rapport de transformation',summary:'Vérifier le rapport, polarité, groupe vectoriel et erreurs entre enroulements.',purpose:['Confirmer que le rapport de transformation correspond aux tensions de plaque et aux positions de prises.','Détecter une erreur de connexion, un défaut de prise ou un court-circuit inter-spires significatif.'],method:['Isoler le transformateur et appliquer les mesures LOTO requises.','Vérifier que les enroulements sont déconnectés des circuits externes pouvant influencer la mesure.','Sélectionner le groupe vectoriel ou la configuration appropriée sur l’instrument.','Mesurer chaque phase et chaque position de prise requise.','Comparer les écarts entre phases et avec les valeurs de plaque ou de calcul.'],data:['Tension primaire et secondaire de plaque.','Position de prise.','Rapport mesuré par phase.','Erreur % par phase.','Polarité et groupe vectoriel si applicable.','Température ambiante et remarques de connexion.']},
{id:'winding_resistance',icon:'Ω',title:'Résistance des enroulements',summary:'Mesurer la résistance DC des enroulements et vérifier l’équilibre entre phases.',purpose:['Évaluer l’intégrité des connexions, du changeur de prises et des jonctions internes.','Détecter des points chauds potentiels, faux contacts ou asymétries de phase.'],method:['Décharger et sécuriser les enroulements avant raccordement.','Utiliser un micro-ohmmètre ou un pont adapté avec courant d’essai approprié.','Attendre la stabilisation de la mesure, surtout sur gros enroulements inductifs.','Mesurer chaque phase et chaque position de prise pertinente.','Corriger ou documenter la température d’enroulement utilisée pour comparaison.'],data:['Résistance mesurée par phase.','Courant d’essai.','Temps de stabilisation.','Température huile/enroulement si connue.','Position de prise.','Écart % entre phases.']},
{id:'ir_pi',icon:'🧪',title:'Résistance d’isolement / PI',summary:'Mesurer l’isolement entre enroulements, terre et calculer PI ou DAR.',purpose:['Évaluer l’état général de l’isolation solide et des traversées par mesure DC.','Identifier contamination, humidité ou faiblesse d’isolement avant remise sous tension.'],method:['Confirmer que tous les circuits sont isolés, déchargés et sécurisés.','Raccorder les bornes selon la configuration : HV-terre, LV-terre, HV-LV, etc.','Appliquer la tension DC prescrite par la procédure applicable.','Relever les valeurs à 1 minute et 10 minutes si PI requis.','Décharger complètement les enroulements après l’essai.'],data:['Tension d’essai DC.','IR à 1 min.','IR à 10 min.','PI = IR10 / IR1.','Température et humidité.','Configuration de connexion.']},
{id:'pf_tandelta',icon:'φ',title:'Power factor / Tan delta',summary:'Évaluer les pertes diélectriques de l’isolation et des traversées.',purpose:['Détecter vieillissement, contamination, humidité ou dégradation diélectrique.','Comparer les résultats avec historique, phases similaires et valeurs de référence applicables.'],method:['Isoler le transformateur et court-circuiter ou garder les enroulements selon la méthode utilisée.','Raccorder l’équipement d’essai PF/tan delta selon le mode UST/GST requis.','Mesurer les configurations enroulement-terre, inter-enroulements et traversées.','Consigner la température et appliquer les corrections seulement si requises par la méthode.'],data:['Capacitance mesurée.','Power factor ou tan delta.','Mode de test : UST, GST, GSTg.','Température isolation/huile.','Tension d’essai.','Comparaison historique.']},
{id:'sfra',icon:'〰️',title:'SFRA',summary:'Analyse de réponse en fréquence pour déformation mécanique ou déplacement d’enroulement.',purpose:['Détecter déplacements d’enroulement, problèmes de serrage, déformations après court-circuit ou transport.','Comparer la signature à une référence usine, historique ou phase sœur.'],method:['S’assurer que le transformateur est isolé et que les connexions externes ne perturbent pas la réponse.','Utiliser des câbles de mesure courts et répétables, avec mise à la terre cohérente.','Mesurer les configurations open/short selon la procédure retenue.','Comparer les courbes par bande de fréquence et par phase.'],data:['Courbes SFRA par phase.','Configuration de connexion.','Référence comparative utilisée.','Écart visuel ou numérique.','État du changeur de prises.','Conditions de mesure.']},
{id:'excitation_current',icon:'🧲',title:'Courant d’excitation',summary:'Mesurer le courant magnétisant pour détecter défauts de noyau ou spires.',purpose:['Vérifier la cohérence magnétique des phases et du circuit de noyau.','Détecter anomalies de noyau, circuit magnétique, connexion ou prise.'],method:['Appliquer une tension AC contrôlée selon la méthode et le côté approprié.','Mesurer courant et pertes apparentes par phase.','Comparer les phases entre elles et avec historique.','Répéter sur positions de prises si requis.'],data:['Tension appliquée.','Courant d’excitation par phase.','Pertes à vide si mesurées.','Position de prise.','Fréquence.','Comparaison phase à phase.']},
{id:'oil_dga',icon:'🛢️',title:'Huile / DGA',summary:'Support diagnostic : gaz dissous, humidité, rigidité diélectrique et qualité d’huile.',purpose:['Identifier activités thermiques ou électriques internes par les gaz dissous.','Suivre humidité, vieillissement et qualité d’huile isolante.'],method:['Prélever l’échantillon selon la procédure de prélèvement propre et représentative.','Éviter contamination, bulles d’air et mauvais contenant.','Acheminer au laboratoire ou mesurer les paramètres terrain disponibles.','Comparer avec l’historique et le contexte de charge/événement.'],data:['DGA par gaz.','TDCG si utilisé par la méthode.','Humidité ppm.','Rigidité diélectrique.','Acidité, IFT, couleur si disponibles.','Date, point de prélèvement, température huile.']},
{id:'bushing',icon:'🏛️',title:'Traversées C1 / C2',summary:'Mesure capacitance et facteur de puissance des traversées.',purpose:['Évaluer l’état diélectrique des traversées condensives.','Repérer humidité, contamination, vieillissement ou défaut capacitif.'],method:['Nettoyer et inspecter visuellement la traversée.','Raccorder l’équipement de mesure sur le tap approprié selon la conception.','Mesurer C1 et C2 lorsque disponibles.','Comparer avec plaque, historique et traversées similaires.'],data:['Capacitance C1/C2.','Power factor/tan delta.','Tension d’essai.','Température.','État du tap.','Commentaires visuels.']}
];
function buildGrid(){const g=document.getElementById('testGrid');g.innerHTML='';tests.forEach(t=>{const a=document.createElement('div');a.className='test-tile';a.id='tile_'+t.id;a.onclick=()=>selectTest(t.id);a.innerHTML='<div class="icon">'+t.icon+'</div><div><h3>'+t.title+'</h3><p>'+t.summary+'</p></div>';g.appendChild(a)})}
function list(items){return '<ul>'+items.map(i=>'<li>'+i+'</li>').join('')+'</ul>'}
let currentTest=tests[0];function selectTest(id){currentTest=tests.find(t=>t.id===id)||tests[0];document.querySelectorAll('.test-tile').forEach(e=>e.classList.remove('active'));document.getElementById('tile_'+currentTest.id).classList.add('active');document.getElementById('detailTitle').innerText=currentTest.icon+' '+currentTest.title;document.getElementById('purpose').innerHTML='<h3>Objet de l’essai</h3>'+list(currentTest.purpose)+'<h3>Quand l’utiliser</h3>'+list(['Commissioning ou réception.','Maintenance périodique selon criticité.','Diagnostic après alarme, incident, transport, court-circuit ou anomalie.']);document.getElementById('method').innerHTML='<h3>Méthode d’essai</h3>'+list(currentTest.method)+'<h3>Menus de méthode</h3><table class="table"><tr><th>Option</th><th>À documenter</th></tr><tr><td>Triphasé</td><td>Configuration vectorielle, phases, bornes, prises, mise à la terre.</td></tr><tr><td>Monophasé</td><td>Polarité, bornes, côté alimenté ou mesuré, référence de plaque.</td></tr><tr><td>Terrain</td><td>LOTO, isolement, conditions météo, influence des connexions externes.</td></tr><tr><td>Usine</td><td>Procédure FAT, équipement calibré, critères contractuels, température de référence.</td></tr></table>';document.getElementById('data').innerHTML='<h3>Données à collecter</h3>'+list(currentTest.data)+'<h3>Contrôles de qualité</h3>'+list(['Identifier l’instrument, numéro de série et date de calibration.','Documenter les connexions de test avec photos ou croquis.','Consigner température, humidité et état de l’équipement.','Comparer avec historique lorsque disponible.']);document.getElementById('report').innerHTML='<h3>Rapport recommandé</h3>'+list(['Identification de l’équipement et contexte.','Méthode et configuration de test.','Résultats bruts.','Comparaison historique ou référence.','Conclusion technique et actions recommandées.'])}
function showTab(id){document.querySelectorAll('.tab').forEach(t=>t.classList.remove('active'));document.querySelectorAll('.section-block').forEach(s=>s.classList.remove('active'));document.querySelector(".tab[onclick=\"showTab('"+id+"')\"]").classList.add('active');document.getElementById(id).classList.add('active')}
function buildReport(){return ['Electrical Tools - Rapport essai transformateur','Essai : '+currentTest.title,'Type : '+document.getElementById('xfmrType').value,'Contexte : '+document.getElementById('context').value,'Équipement : '+document.getElementById('eqId').value,'No série / TAG : '+document.getElementById('serial').value,'Technicien / ingénieur : '+document.getElementById('tester').value,'Méthode : '+document.getElementById('methodSelect').value,'','Résultats bruts:',document.getElementById('rawResults').value,'','Conclusion:',document.getElementById('conclusion').value].join('\n')}
async function copyReport(){const r=buildReport();try{await navigator.clipboard.writeText(r);document.getElementById('status').innerText='Rapport copié dans le presse-papier.'}catch(e){const ta=document.createElement('textarea');ta.value=r;document.body.appendChild(ta);ta.select();document.execCommand('copy');document.body.removeChild(ta);document.getElementById('status').innerText='Rapport copié.'}}
function printReport(){const r=buildReport(),w=window.open('','_blank');w.document.write('<pre style="font-family:Arial;white-space:pre-wrap">'+r.replace(/&/g,'&amp;').replace(/</g,'&lt;')+'</pre><script>window.onload=function(){window.print()}<\/script>');w.document.close()}
buildGrid();selectTest('ttr');
</script>
</body>
</html>
